Electrical Power and Energy Systems 122 (2020) 106177
ContentslistsavailableatScienceDirect
Electrical Power and Energy Systems
journal homepage: www.elsevier.com/locate/ijepes
Impact of high-frequency harmonics (0–9 kHz) generated by grid-connected
☆ T
inverters on distribution transformers
Jalil Yaghoobia,⁎ , Abdulrahman Alduraibia,b, Daniel Martina, Firuz Zarea, Daniel Eghbalc,
Rizah Memisevicd
aSchoolofInformationTechnologyandElectricalEngineering,TheUniversityofQueensland,Brisbane,QLD4072,Australia
bDepartmentofElectricalEngineering,CollegeofEngineering,QassimUniversity,Unaizah,SaudiArabia
cEnergyQueensland,Brisbane,QLD4006,Australia
dPowerlinkQueensland,Brisbane,QLD4014,Australia
ARTICLE INFO ABSTRACT
Keywords: Thelevelofcurrentharmonicscirculatinginatransformerwindingcanaffectitsoperatingtemperatureand
Distributiontransformer lifetime.Althoughtheexistingstandardsmainlyconsidertheimpactofharmonicsupto2kHz,higherfrequency
Grid-connectedinverter harmonicsgeneratedbyhighpowerconvertersutilizedinrenewableenergysourcescanalsocontributetothe
Supraharmonics temperatureriseofatransformer.PulseWidthModulated(PWM)voltagegeneratedbypowerconverterscan
Temperaturerise
generatesignificanthigh-frequencyharmonicsatitsswitchingfrequency.Theswitchingfrequencyofconverters
0–9kHz
inhigh-powerapplicationsismainlybetween2and9kHz.Consequently,inthisarticle,theimportanceofalso
usinghigherfrequencyharmonicsincalculatingtransformercorelossandtemperatureriseisinvestigatedasper
IEEEstandardconclusions.Forthatpurpose,transformerK-factorvalueshavebeencalculatedinsimulatedand
practicaldistributionsystems,inbothlong-termandtransientconditions.Theresultsconfirmtheimportanceof
considering higher-order current harmonics (more than 2 kHz) when calculating K-factor and estimating
transformertemperatureriseandlifetime.
1. Introduction forautility.Anauthorin[3]hasshownthatinloadcaseswithhigh
harmonic content like a drilling rig, a transformer could experience
Powerdistributionnetworkshavefacedsignificantchangesoverthe overloadingashighastwicethenormaloperatingcondition.Thisob-
last decades as more power electronic-based technologies have been servation has been based on higher ohmic, eddy-current, and eddy
employed. For instance, the transition from traditional fossil fuels to currentlossesatthepresenceofharmonicloads.
renewableenergyhasincreasedtheutilizationofsolarpanelsandwind Whenharmonicloadsarepresent,apossiblestrategytouseexisting
turbines, which employ power electronic inverters to connect to the utilitytransformersistoderatethem,andthenplanreplacementonce
grid.Moreover,powerelectronicdeviceshavebeenutilizedtoimprove theloadnearsthisderating.Thismethod,however,requiresinforma-
the efficiency of loads like variable speed drives. These devices are tiononexistingharmonicsandthetransformermodel.Anothermethod
nonlinearloadsandinjectharmonicsintothesystem,whichcanleadto toextendthelifetimeofdistributionundertheharmonicloadcondition
highertransformertemperaturesandlowerinsulationresiduallife[1]. istocontrolitstapsettingbasedonvolt-varoptimization[4].Authors
Utility-owned distribution and power transformers are designed to in[4]haveevaluatedthismethodconsideringtheimpactofharmonic
operatewhenthetotalharmonicdistortionofthesupplyvoltageisless contentsofdifferentloadtypes;however,onlyharmonicscontentsup
than5%,andtheloadcurrentharmonicscontentisalsolessthan5%of to19thhavebeenconsideredinthecalculations.
its ratedvalue,as mentionedinIEC 60076-1[2]. Thisstandardmen- Toimprovetheefficiencyofinverters,manufacturersaredesigning
tionsthatexcessiveharmonicloadingcancausetemperaturerisehigher them to operate at faster switching frequencies. Although it has been
thantheratedoperatingtemperature.Thiscanleadtolowerresidual usualforonlyharmonicsupto2kHztobeinvestigated,thesehigher
lifeoftheinsulationthanexpected,whichcouldbeaseriousconcern switchingfrequencieshavecreatedaneedtoinvestigatetheeffectsof
☆ThisworkwassupportedinpartbytheAustralianResearchCouncilunderFT150100042andLP160101675researchfunds.
⁎Correspondingauthor.
E-mailaddresses:j.yaghoobi@uq.edu.au(J.Yaghoobi),a.alduraibi@uq.edu.au(A.Alduraibi),dan.martin@eteltransformers.co.nz(D.Martin),
f.zare@uq.edu.au(F.Zare),daniel.eghbal@energyq.com.au(D.Eghbal),rmemisevic@powerlink.com.au(R.Memisevic).
https://doi.org/10.1016/j.ijepes.2020.106177
Received31October2019;Receivedinrevisedform12April2020;Accepted8May2020
Available online 28 May 2020
0142-0615/ © 2020 Elsevier Ltd. All rights reserved.

J.Yaghoobi,etal. Electrical Power and Energy Systems 122 (2020) 106177
harmonics in higher frequencies. The effect of harmonics on trans- standardizationarediscussed.Toevaluatetheimpactofharmonicson
formerlossesandlifetimehasconcernedsomeresearcherstoexamine transformer, itsmathematicallossmodelling isthenpresentedinsec-
the required derating under nonlinear loads [5–11]. In[5], load ana- tion III.Simulation,field andlabmeasurements ofcurrentharmonics
lysisofabuildingtocalculatethelossescausedbynonlinearloadshas arepresentedinsectionIVfordifferentsystemswithdifferentloading
been conducted. The results show that transformer losses caused by conditions.Additionally,tocomparetheimpactoflow-orderharmonics
harmonics canbe morethan doublecomparedwithwhenonlylinear (below2kHz)withhigh-orderharmonics,someindicativeparameters
loads are present. Similarly, the measurement of eddy current losses extracted from Kf are proposed in that section. In the next step, the
andcomparisonwithharmoniclossesfactor(FHL)foratransformeris expected temperature rise of the transformer is calculated for cases
presented in [6]. The results show that eddy current losses are pro- without and with current harmonics in section V. Section VI then
portional to the square of the frequency. Authors in [8] have used a provides the main discussions related to the practical results. Finally,
modified nonlinear transformer model to calculate the transformer sectionVIIconcludesthepaper.Themaincontributionsofthisresearch
derating. Unlike the IEEE C57.110 standard [12], where the derating canbesummarizedasfollows:
| relies only | on winding | losses | (current | harmonics), | the | proposed | de- |     |     |     |     |     |     |     |     |
| ----------- | ---------- | ------ | -------- | ----------- | --- | -------- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
ratingconsiderstheeffectofvoltageharmonicsandunbalanceoncore ● highlighting the importance of high-frequency harmonics – above
losses. The abovementioned articles, however, have not investigated 2kHzindistributionnetworks.
●
theimpactofhigh-frequencyharmonics. developing new K-factor indices to address harmonics within
| A special | type | of transformer |     | called K-rated | transformer |     | is re- | 2–9kHz |     |     |     |     |     |     |     |
| --------- | ---- | -------------- | --- | -------------- | ----------- | --- | ------ | ------ | --- | --- | --- | --- | --- | --- | --- |
●
commended to be used when loads generate a high level of current analyzing the impacts of 2–9 kHz harmonics on transformer tem-
harmonics [13].Thistype oftransformerisequipped withlargersize peratureriseandlifetimecomparedtotheconventionalfrequency
neutralwiringandcorematerialwithlowerloss.Tofindtherightvalue rangeof0–2kHz
oftheK-ratedtransformer,thetargetloadcurrentharmonicsneedtobe
first evaluated. Although different K-rated transformers are commer- underliningtherequirementtomeasurehigh-frequencyharmonics
cially available, their large-scale deployment has not yet been con- in the wind and solar farms, where a high number of grid-connected
sideredduetohighercost.Currently,utilitiesonlyuseharmonicsless inverters are connected to distribution transformers and may affect
| than50thorderincalculationsofrequiredK-ratedtransformer.How- |           |           |     |           |                |     |        | theirlifetime. |     |     |     |     |     |     |     |
| ------------------------------------------------------------ | --------- | --------- | --- | --------- | -------------- | --- | ------ | -------------- | --- | --- | --- | --- | --- | --- | --- |
| ever, higher                                                 | frequency | harmonics |     | also need | to be included | to  | have a |                |     |     |     |     |     |     |     |
moreaccurateestimation.Authorsin[14]havementionedthatK-factor
|              |           |               |              |             |              |               |          | 2. Addressingemergingharmonicsat2–9kHzrange |     |     |     |     |     |     |     |
| ------------ | --------- | ------------- | ------------ | ----------- | ------------ | ------------- | -------- | ------------------------------------------- | --- | --- | --- | --- | --- | --- | --- |
| is a crucial | factor    | in evaluating | the          | temperature | rise         | by harmonics. |          |                                             |     |     |     |     |     |     |     |
| Current      | harmonics | caused        | by nonlinear | loads       | can generate |               | a higher |                                             |     |     |     |     |     |     |     |
AsshowninFig.1,theexistinginternationaltechnicaldocuments
| temperature | rise | in the insulation, |     | which reduces | the | transformer | life |     |     |     |     |     |     |     |     |
| ----------- | ---- | ------------------ | --- | ------------- | --- | ----------- | ---- | --- | --- | --- | --- | --- | --- | --- | --- |
andstandardscoverallgrid-connectedelectricalandelectronicsystems
expectancy[15,16].Apracticetoestablishtransformercapabilitywhen
|     |     |     |     |     |     |     |     | forthe frequencyranges |     | of(0–2kHz) |     | and(above150kHz) |     | basedon |     |
| --- | --- | --- | --- | --- | --- | --- | --- | ---------------------- | --- | ---------- | --- | ---------------- | --- | ------- | --- |
supplyingnonsinusoidalcurrentsisrecommendedinIEEEstdC57.110
|             |     |               |     |                |     |          |       | IEC 61000-3-2, |     | IEC 61000-3-12, | IEEE | 519, | and CISPR | (International |     |
| ----------- | --- | ------------- | --- | -------------- | --- | -------- | ----- | -------------- | --- | --------------- | ---- | ---- | --------- | -------------- | --- |
| [12], which | can | be considered |     | as a guideline | for | derating | power |                |     |                 |      |      |           |                |     |
SpecialCommitteeonRadioInterference),respectively.However,there
transformerstomaintaintheirlifetimeexpectancy.
|            |        |              |                 |              |           |            |        | are currently | no         | immunity   | and emission | limits        | and       | a measurement |          |
| ---------- | ------ | ------------ | --------------- | ------------ | --------- | ---------- | ------ | ------------- | ---------- | ---------- | ------------ | ------------- | --------- | ------------- | -------- |
| The effect | of     | load current | harmonics,      | including    | renewable |            | energy |               |            |            |              |               |           |               |          |
|            |        |              |                 |              |           |            |        | method        | at product | and system | levels       | for harmonics |           | within        | the fre- |
| systems    | and EV | chargers     | on distribution | transformers |           | is studied | in     |               |            |            |              |               |           |               |          |
|            |        |              |                 |              |           |            |        | quency ranges | of         | 2–9 kHz    | and 9–150    | kHz,          | which are | the most      | im-      |
[17–22].Anexperimenthasbeendonein[19]toinvestigatetheeffects
|     |     |     |     |     |     |     |     | portant issues | in  | the international |     | standardization | committee |     | (IEC, |
| --- | --- | --- | --- | --- | --- | --- | --- | -------------- | --- | ----------------- | --- | --------------- | --------- | --- | ----- |
ofgrid-connectedinvertersonadry-typetransformertemperatureand
TC77A).IEC-TC77A-WG1andWG8havebeenworkingonthedefini-
| lifetime | expectancy. | At rated | load, | the low-order | current | harmonics |     |                       |     |        |         |           |        |        |         |
| -------- | ----------- | -------- | ----- | ------------- | ------- | --------- | --- | --------------------- | --- | ------ | ------- | --------- | ------ | ------ | ------- |
|          |             |          |       |               |         |           |     | tion of compatibility |     | levels | for the | frequency | ranges | of 2–9 | kHz and |
below2kHzfromtheinverterraisedtheinsulationtemperatureofthe
9–150kHz.Fig.1showsabroadrangeoffrequency,whereexistingand
transformerby1.2°C(fromabaseof210°C),whichwoulddecreaseits
futureinternationalregulationsforeachfrequencyrangeareaddressed.
lifeexpectancyatthisloadby8.3%.Authorsin[20]haveevaluatedthe
Fig.2showstwodifferentpowerconvertertopologies–dioderec-
impactofcurrentharmonicsgeneratedbytwotypesofEVchargerson
|            |     |             |      |                 |               |     |       | tifier and | Active | Front End | (AFE), | which are | utilised | in many | high- |
| ---------- | --- | ----------- | ---- | --------------- | ------------- | --- | ----- | ---------- | ------ | --------- | ------ | --------- | -------- | ------- | ----- |
| power loss | and | temperature | rise | of distribution | transformers. |     | Using |            |        |           |        |           |          |         |       |
powerapplicationssuchasmotordrivesandrenewableenergysystems.
| harmonic | loss factor | (FHL) | the presented | simulation | results | show | that |           |           |       |              |           |     |        |          |
| -------- | ----------- | ----- | ------------- | ---------- | ------- | ---- | ---- | --------- | --------- | ----- | ------------ | --------- | --- | ------ | -------- |
|          |             |       |               |            |         |      |      | The power | converter | based | on the diode | rectifier | can | have a | large or |
theexpectedlifetimeofthetransformercoulddecreasesignificantlyif
smallDC-linkcapacitorwhichcangenerateloworhigh-frequencyre-
| the EVchargerload |     | level | ishigher | than 80%oftherated |     | load.Simi- |     |         |          |                 |     |     |           |           |       |
| ----------------- | --- | ----- | -------- | ------------------ | --- | ---------- | --- | ------- | -------- | --------------- | --- | --- | --------- | --------- | ----- |
|                   |     |       |          |                    |     |            |     | sonance | with the | grid impedance. | The | AFE | converter | generates | high- |
larly,authorsin[21]haveevaluatedtheimpactofdistortedloadcur-
|     |     |     |     |     |     |     |     | frequency | harmonics | at its | switching | frequency, | and it | is sensitive | to  |
| --- | --- | --- | --- | --- | --- | --- | --- | --------- | --------- | ------ | --------- | ---------- | ------ | ------------ | --- |
rentsinanindustrialsystemontransformertemperatureriseandlife-
|     |     |     |     |     |     |     |     | grid impedance, |     | background | harmonics | and | disturbances | which | can |
| --- | --- | --- | --- | --- | --- | --- | --- | --------------- | --- | ---------- | --------- | --- | ------------ | ----- | --- |
time.Thesimulationresultsshowthatwithanonlinearloadofaround
| 80%, the | transformer | aging | acceleration | factor | (FAA) | can be | around |     |     |     |     |     |     |     |     |
| -------- | ----------- | ----- | ------------ | ------ | ----- | ------ | ------ | --- | --- | --- | --- | --- | --- | --- | --- |
2.97,showingsignificantreductioninalifetime(lessthanhalfofthe
expectedvalue).
| Transformer |     | losses caused | by  | nonlinear | loads can | increase | the |     |     |     |     |     |     |     |     |
| ----------- | --- | ------------- | --- | --------- | --------- | -------- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
temperatureofinsulation,whichreducesitsresiduallife.Therefore,in
thepresenceofnonlinearloads,atransformermayneedtobederated.
However,thestudiedliteraturepresentedabovehasnotconsideredthe
impactofhighordercurrentharmonics(above2kHz)ontransformer
losses,whichcouldbesignificantduetotheincreasinglevelofpower
electronicscircuits[23].Moreover,theycouldhaveahigherimpacton
thetransformercomparedtolow-orderharmonicsastheytendtopass
throughtheedgeoftheconductor.Consequently,themainaimofthis
workistopresentthepossibilityofasignificantimpactofhigherfre-
quencycurrentharmonicsonthetransformerloss,whichisconfirmed
| with several | practical | measurements. |     | In the | next section, |     | the im- |     |     |     |     |     |     |     |     |
| ------------ | --------- | ------------- | --- | ------ | ------------- | --- | ------- | --- | --- | --- | --- | --- | --- | --- | --- |
portanceofaddressing2–9kHzcurrentharmonicsandunder-progress Fig.1.Internationalregulationsforlow-andhigh-frequencyharmonics.
2

J.Yaghoobi,etal. Electrical Power and Energy Systems 122 (2020) 106177
|     |     |     |     |     |     | harmonich,I |          | Ristheratedrmscurrent,P |       |               | OSListheotherstraylosses,and |     |        |          |
| --- | --- | --- | --- | --- | --- | ----------- | -------- | ----------------------- | ----- | ------------- | ---------------------------- | --- | ------ | -------- |
|     |     |     |     |     |     | P OSL       | R is the | rated                   | other | stray losses. | Parameters                   | FHL | and Kf | are then |
definedasgivenin(5)and(6).
|     |     |     |     |     |     |      |       |     | m ax I 2h2 |     |     |     |     |     |
| --- | --- | --- | --- | --- | --- | ---- | ----- | --- | ---------- | --- | --- | --- | --- | --- |
|     |     |     |     |     |     |      | P EC  |     | h= 1 h     |     |     |     |     |     |
|     |     |     |     |     |     | F HL | =     | =   | maxI       |     |     |     |     |     |
|     |     |     |     |     |     |      | P     |     | 2          |     |     |     |     |     |
|     |     |     |     |     |     |      | EC    | O   | h=1 h      |     |     |     |     | (5) |
|     |     |     |     |     |     |      | max   | max | 2          |     |     |     |     |     |
|     |     |     |     |     |     |      | I2h2= |     | I h        | h2  |     |     |     |     |
K f = h
I R
|     |     |     |     |     |     |     | h=1 | h=1 |     |     |     |     |     | (6) |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
WherePEC-Oisthewindingeddy-currentlossatthemeasuredcurrent
|     |     |     |     |     |     | and      | the power | frequency.      |        | In transformer | engineering      |               | practice, | it is   |
| --- | --- | --- | --- | --- | --- | -------- | --------- | --------------- | ------ | -------------- | ---------------- | ------------- | --------- | ------- |
|     |     |     |     |     |     | notable  | that      | large           | safety | margins        | are incorporated | due           | to the    | limited |
|     |     |     |     |     |     | accuracy |           | of calculations | [28].  | Authors        | in [28]          | have proposed |           | to use  |
thermal-hydraulicnetworkmodellingtoestablishdesigntools,whereas
themethodsusedinstandardsdeemtobeconservative.From(5)and
(6),therelationshipbetweenKfandFHLcanbedrivenasgivenin(7).
maxI2
h
Fig.2.Apowerconverterwith:(a)adioderectifier,and(b)anActiveFrond K = h=1 F
|              |     |     |     |     |     | f   |     | I 2 | HL  |     |     |     |     |     |
| ------------ | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Endtopology. |     |     |     |     |     |     |     | R   |     |     |     |     |     | (7) |
In(7),themaximumfrequencyisconsideredthehighestsignificant
generate.Theresonantfrequencyandbehaviouroftheconvertercanbe
affected by grid impedance and characteristics. Therefore, the grid harmonic number based on IEEE C57.110 [12], which is normally
considered2kHzinpracticalapplications.Hence,themaximumoutput
| behaviour(impedanceandresonantfrequencies)needstobeanalyzed |     |     |     |     |     | current(I |     |     |     |     |     |     |     |     |
| ----------------------------------------------------------- | --- | --- | --- | --- | --- | --------- | --- | --- | --- | --- | --- | --- | --- | --- |
max)inpucanbecalculatedbasedon[6]asgivenin(8),based
| with different | penetrations | of  | power electronic | converters | in order to |     |     |     |     |     |     |     |     |     |
| -------------- | ------------ | --- | ---------------- | ---------- | ----------- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
onEN/CENELEC[29]as(9),andfordry-typetransformer[12]as(10).
| find a proper | penetration | limit | of such | converters for | residential, |     |     |     |     |     |     |     |     |     |
| ------------- | ----------- | ----- | ------- | -------------- | ------------ | --- | --- | --- | --- | --- | --- | --- | --- | --- |
commercial,andindustrialregions.Thesecondstageistoestimateand R +R ( P + P )/I 2
|     |     |     |     |     |     | I   | =   | DC EC | R   | Fe  | OSL R |     |     |     |
| --- | --- | --- | --- | --- | --- | --- | --- | ----- | --- | --- | ----- | --- | --- | --- |
identify harmonics emissions (measuring voltage) based on the pene- max R +F R
|                                                            |        |            |               |                     |      |     |     |     | DC HL | EC R |     |     |     | (8) |
| ---------------------------------------------------------- | ------ | ---------- | ------------- | ------------------- | ---- | --- | --- | --- | ----- | ---- | --- | --- | --- | --- |
| tration limit                                              | of the | converters | in grids. The | existing commercial | con- |     |     |     |       |      |     |     |     |     |
| vertersbasedonAFEtopologygenerateharmonicsmainlyabove2kHz, |        |            |               |                     |      |     |     |     |       |      | 1   |     |     |     |
|                                                            |        |            |               |                     |      |     |     | P   | I     | 2max | I 2 |     |     |     |
which are very diverse in frequency and magnitudes due to their I = 1+ EC R 1 hq h
max
modulationstrategy,controlandLCLfiltersize.Therefore,thevariable 1+P EC R I I 1
|             |               |     |                  |                |       |     |     |     |     | h=2 |     |     |     | (9) |
| ----------- | ------------- | --- | ---------------- | -------------- | ----- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| phase-angle | and magnitude | of  | harmonics within | this frequency | range |     |     |     |     |     |     |     |     |     |
needstobeinvestigatedbasedonstatisticalapproaches.IEC61000-3-6
|     |     |     |     |     |     |     |     | 1+P EC | R   |     |     |     |     |     |
| --- | --- | --- | --- | --- | --- | --- | --- | ------ | --- | --- | --- | --- | --- | --- |
I max =
definessummationlawstosimplifythenetharmonicemissiongener- 1+F HL P EC R (10)
atedbyanumberofsystemssuchaspowerelectronicsequipment[24].
|     |     |     |     |     |     | WhereR |     | istheDCresistanceofwinding,R |     |     |     |     |     |     |
| --- | --- | --- | --- | --- | --- | ------ | --- | ---------------------------- | --- | --- | --- | --- | --- | --- |
Overall, the emergingvoltage and current harmonics in the range DC EC R istheadditionalre-
P
2–9 kHz from different sources like motor drives, filters or power sistancecausedbyeddycurrentatratedfrequency, Feistheeffectof
generatorslikePVandwindcouldimpactdifferentaspectsofthedis- harmonics on iron-core loss, and P OSL is the effect of harmonics on
tributionsystemoperation.Oneofthemostcriticalassetsofthepower other stray losses. Typical values for q in (9) are 1.7 for transformer
system,whichisthetransformers,couldalsobeprofoundlyaffectedin withroundorrectangularcross-sectionconductorsinbothwindingsor
adistortedgrid.Consequently,itisvitaltoevaluatetheimpactofhigh- 1.5fortheoneswithfoil-wrappedwindings.Maximaloperationcapa-
frequencyharmonicsonthetransformerusingavailableindices,which city(SM)andreductioninapparentpowerrating(RAPR)areasgivenin
isthemainsubjectofthispaper. (11) and (12) respectively, where SR indicates transformer rated ap-
parentpower[6].
3. Mathematicalmodelsoftransformerlossesaffectedbylow- S =I (pu) S
|     |     |     |     |     |     | M   | max |     | R   |     |     |     |     | (11) |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | ---- |
order(0–2kHz)andhigh-order(2–9kHz)harmonics
|     |     |     |     |     |     |       | S   | S   |         |     |        |     |     |     |
| --- | --- | --- | --- | --- | --- | ----- | --- | --- | ------- | --- | ------ | --- | --- | --- |
|     |     |     |     |     |     | RAPR= |     | R M | 100%=[1 | I   | ] 100% |     |     |     |
Transformer losses consist of no-load and load losses. No-load (or S max
|              |        |           |                   |             |        |     |     | R   |     |     |     |     |     | (12) |
| ------------ | ------ | --------- | ----------------- | ----------- | ------ | --- | --- | --- | --- | --- | --- | --- | --- | ---- |
| core) losses | mainly | depend on | voltage harmonics | [14,25–27]. | On the |     |     |     |     |     |     |     |     |      |
other hand, load losses are mainly related to current harmonics (fun- RAPR in (12) is used to identify the derating requirement of the
damental and other orders). Based on IEEE std. C57.110 [12], load transformer.Inthenextsection,(6)isusedtocalculateKfvaluesfrom
losses(PLL)underthepresenceofcurrentharmonicscanbecalculated simulationresultsandpracticalmeasurements.
from(1)-(4).
| P =P+P | +P     |     |     |     | (1) | 4.  | ImpactofharmonicsontransformerKfvalue |     |     |     |     |     |     |     |
| ------ | ------ | --- | --- | --- | --- | --- | ------------------------------------- | --- | --- | --- | --- | --- | --- | --- |
| LL     | EC OSL |     |     |     |     |     |                                       |     |     |     |     |     |     |     |
P=I2R (2) Itcanbeseenfrom(6)thatKfdependsonfundamentalcurrentand
|     |     |     |     |     |     | low- | and | high-frequency |     | current | harmonics. That | equation | can | be re- |
| --- | --- | --- | --- | --- | --- | ---- | --- | -------------- | --- | ------- | --------------- | -------- | --- | ------ |
max I 2
| P =P |     | h h2 |     |     |     |     |     |     |     |     |     |     |     |     |
| ---- | --- | ---- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
EC EC R writtenasgivenin(13)toseparatethesethreecontributingfactors.
|     |     | I R |     |     | (3) |     |     |     |     |     |     |     |     |     |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|     | h=1 |     |     |     |     |     |     | 2   |     |     |     |     |     |     |
I 1
|         | max | 2    |     |     |     | K f   | =    | +Kf | +Kf            |     |                   |     |               |      |
| ------- | --- | ---- | --- | --- | --- | ----- | ---- | --- | -------------- | --- | ----------------- | --- | ------------- | ---- |
|         |     | I h  |     |     |     |       | I    | Lf  | Hf             |     |                   |     |               |      |
| P =P    |     | h0.8 |     |     |     |       | R    |     |                |     |                   |     |               | (13) |
| OSL OSL | R   | I    |     |     |     |       |      |     |                |     |                   |     |               |      |
|         | h=1 | R    |     |     | (4) |       |      |     |                |     |                   |     |               |      |
|         |     |      |     |     |     | Where | KfLf | and | KfHf represent |     | the contributions | of  | low-frequency |      |
WherePistheohmicloss,P ECisthewindingeddycurrentlosses,P EC R (100–2000Hz)andhigh-frequency(2–9kHz)currentharmonicsonKf
is the rated winding eddy current losses, I h is the rms current at andcanbecalculatedfrom(14)and(15)respectively.
3

J.Yaghoobi,etal. Electrical Power and Energy Systems 122 (2020) 106177
40
|     | 1 2 |      |     |     |     |     |     |     | Table1 |     |     |     |     |     |
| --- | --- | ---- | --- | --- | --- | --- | --- | --- | ------ | --- | --- | --- | --- | --- |
| Kf  | =   | h2I2 |     |     |     |     |     |     |        |     |     |     |     |     |
Lf I h Transformer,line,andlinearloadcharacteristicsofthesimulateddistribution
|     | R   | h=2 |     |     |     |     |     | (14) |     |     |     |     |     |     |
| --- | --- | --- | --- | --- | --- | --- | --- | ---- | --- | --- | --- | --- | --- | --- |
system.
|       | 2   | 180  |     |     |     |     |     |      | Parameter   |     |              |     |     | Value |
| ----- | --- | ---- | --- | --- | --- | --- | --- | ---- | ----------- | --- | ------------ | --- | --- | ----- |
|       | 1   | h2I2 |     |     |     |     |     |      |             |     |              |     |     |       |
| Kf Hf | =   | h    |     |     |     |     |     |      |             |     |              |     |     |       |
|       | I R |      |     |     |     |     |     |      | Transformer |     | Srated(kVA)  |     |     | 700   |
|       |     | h=41 |     |     |     |     |     | (15) |             |     |              |     |     |       |
|       |     |      |     |     |     |     |     |      |             |     | Irated,LV(A) |     |     | 972   |
As high-frequency harmonics could highly impact the level of Kf, leakagereactance(pu) 0.04
|           |     |             |                |          |           |         |         |           |      |     | leakageresistance(pu) |     |     | 0.02 |
| --------- | --- | ----------- | -------------- | -------- | --------- | ------- | ------- | --------- | ---- | --- | --------------------- | --- | --- | ---- |
| defining  | and | calculating | KfLf           | and KfHf | can       | help to | compare | the con-  |      |     |                       |     |     |      |
|           |     |             |                |          |           |         |         |           | Line |     | Inductance(pu)        |     |     | 0.01 |
| tribution | of  | low- and    | high-frequency |          | harmonics | on      | Kf. On  | the other |      |     |                       |     |     |      |
|           |     |             |                |          |           |         |         |           |      |     | Resistance(pu)        |     |     | 0.01 |
hand, thesummationofKfLfandKfHfrepresents theoverall contribu- Linearload totalpower(kVA) 500
|               |              |         |           |         |       |             |            |         |     |     | powerfactor |     |     | 0.9 |
| ------------- | ------------ | ------- | --------- | ------- | ----- | ----------- | ---------- | ------- | --- | --- | ----------- | --- | --- | --- |
| tion          | from current |         | harmonics | besides | the   | fundamental | component. |         |     |     |             |     |     |     |
| Consequently, |              | another | parameter | called  | KfTot | to evaluate | this       | overall |     |     |             |     |     |     |
contributioncanbedefinedasgivenin(14).
Table2
| Kf  | =Kf +Kf |     |     |     |     |     |     |      | CharacteristicsofAC-DCconvertersineachsubsystem. |           |     |           |     |               |
| --- | ------- | --- | --- | --- | --- | --- | --- | ---- | ------------------------------------------------ | --------- | --- | --------- | --- | ------------- |
| Tot | Lf      | Hf  |     |     |     |     |     | (16) |                                                  |           |     |           |     |               |
|     |         |     |     |     |     |     |     |      | Subsystem                                        | Choketype |     | Power(kW) |     | Numberofunits |
Inthissection,thesethreeparametersareevaluatedinamodelled
distribution system using simulation results, and in three practical 1 DC 1.0 20
|     |     |     |     |     |     |     |     |     | 2   | DC  |     | 2.2 |     | 20  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
systemsusingfieldmeasurementdata.
|     |     |     |     |     |     |     |     |     | 3   | DC  |     | 2.2 |     | 20  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|     |     |     |     |     |     |     |     |     | 4   | AC  |     | 2.2 |     | 20  |
|     |     |     |     |     |     |     |     |     | 5   | AC  |     | 4.0 |     | 20  |
4.1. Kfvaluesextractedfromasimulateddistributionsystem
|     | A distribution | system | has | been modelled |     | in MATLAB | Simulink, | as  |     |     |     |     |     |     |
| --- | -------------- | ------ | --- | ------------- | --- | --------- | --------- | --- | --- | --- | --- | --- | --- | --- |
Table3
showninFig.3.ThesystemconsistsofanMV/LVtransformerandfive
KfvaluesfordifferentloadinglevelsoftheAC-DCconverters.
subsystemseachwith20differentpowerelectronicconvertersandone
|     |     |     |     |     |     |     |     |     | Loadinglevel(%) |     | KfLf | KfHf |     | KfTot |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --------------- | --- | ---- | ---- | --- | ----- |
linearload(seriesRL).Thus,thereareatotalof100powerelectronic
converters and five linear load units in the system. Electrical char- 25 0.31 0.1×10−4 0.31
acteristicsofthe11kV/415Vtransformer,lineimpedance,andtotal 50 0.48 0.8×10−4 0.48
1.6×10−4
systemlinearload(seriesRL)arepresentedinTable1.Thelinearload 75 0.65 0.65
|     |     |     |     |     |     |     |     |     | 100 |     | 0.85 | 2.0×10−4 |     | 0.85 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | ---- | -------- | --- | ---- |
unitsaredistributedinallfivesubsystemswithsimilarseriesR(1.56Ω)
| and | L (2.4 | mH) units | connected | between |     | line and | neutral | in three |     |     |     |     |     |     |
| --- | ------ | --------- | --------- | ------- | --- | -------- | ------- | -------- | --- | --- | --- | --- | --- | --- |
phases.
Similarly,characteristicsofAC-DCconvertersineachsubsystemare
presentedinTable2.Theseconvertersconsumeatotalpowerofaround
230kW.
Forthesimulatedsystem,KfLf,KfHf,andKfTotvalueswerecalculated
fordifferentloadinglevelsusing(14)-(16)asgiveninTable3.
|     | As the power | electronic | converters |     | utilized | diode | rectifiers, | high- |     |     |     |     |     |     |
| --- | ------------ | ---------- | ---------- | --- | -------- | ----- | ----------- | ----- | --- | --- | --- | --- | --- | --- |
frequencyharmonicsgeneratedbythesepowerconvertersareverylow
inthissystem,whichleadstonegligibleKfHfinallloadingconditions.
| However, | the       | outcomes | could          | have | been different |           | if the power | elec-     |     |     |     |     |     |     |
| -------- | --------- | -------- | -------------- | ---- | -------------- | --------- | ------------ | --------- | --- | --- | --- | --- | --- | --- |
| tronic   | converter | had      | fast switching |      | devices        | operating | at a         | high-fre- |     |     |     |     |     |     |
quencyswitching.
Thetime-domaincurrentwaveformofthetransformerandvariation
| of  | KfLf with | power electronic |     | converters | loading | levels | are | plotted in |     |     |     |     |     |     |
| --- | --------- | ---------------- | --- | ---------- | ------- | ------ | --- | ---------- | --- | --- | --- | --- | --- | --- |
Fig.4(a)and(b).ThisfigureindicatesanalmostlinearincreaseinKfLf
whentheconverterloadinglevelgoeshigher.Itcanbeseenthatatfull
converterloading,KfLfhasavalueof0.85,whichincreasesoverallKfto
1.85from(13).KnowingthatKf=1inthecaseofonlyfundamental
| current | is present, | the | impact | of harmonics |     | on Kf | in this | simulation |     |     |     |     |     |     |
| ------- | ----------- | --- | ------ | ------------ | --- | ----- | ------- | ---------- | --- | --- | --- | --- | --- | --- |
study is 85% increase, which is considerable. Consequently, it is im- Fig. 4.Different transformer loading levels by changing AC-DC converters
portant to measure and take into account the impact of current har- loads:(a)time-domainwaveform,and(b)variationofKfLf.
monicswhenevaluatingthetransformerloadingcondition.Inthenext
| section, | Kf values | calculated |     | from field | measurements |     | are | presented |                                             |     |     |     |     |     |
| -------- | --------- | ---------- | --- | ---------- | ------------ | --- | --- | --------- | ------------------------------------------- | --- | --- | --- | --- | --- |
|          |           |            |     |            |              |     |     |           | 4.2. Kfvaluesbasedonfieldandlabmeasurements |     |     |     |     |     |
andanalyzed.
|     |     |     |     |     |     |     |     |     | To evaluate | KfLf, | KfHf, and | KfTot values | in practical | conditions, |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | ----------- | ----- | --------- | ------------ | ------------ | ----------- |
currentharmonicsinbothlow-andhigh-orderfrequencyrangeshave
|     |     |     |     |     |     |     |     |     | been measured | at three | different | locations. | The relevant | plots calcu- |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | ------------- | -------- | --------- | ---------- | ------------ | ------------ |
latedbasedon(14)-(16)forthesethreelocationsarepresentedinthis
section.Thefirstlocation(system1)isacommercialarea,whereaPV
installationof338kWisconnectedtoanMV/LVtransformerrated750
kVAasshowninFig.5(a)and(b).Otherloadsinnearbybuildingsare
|     |     |     |     |     |     |     |     |     | also connected | to the | LV side of | the transformer. | Two | power quality |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | -------------- | ------ | ---------- | ---------------- | --- | ------------- |
Fig.3.SubstationwithMV/LVtransformer,linesection,andfivesubsystems
|     |     |     |     |     |     |     |     |     | meters are | connected | to the LV | side of this | transformer, | where they |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | ---------- | --------- | --------- | ------------ | ------------ | ---------- |
modelledinMATLABSimulink.
4

J.Yaghoobi,etal. Electrical Power and Energy Systems 122 (2020) 106177
Fig.5.Measurementlocationsatsystem1:(a)linediagramofthenetwork,(b)
fieldlocationinsidethesubstationroom,andsystem2:(c)linediagramofthe Fig.6.Time-domainthree-phasecurrentwaveformscapturedfor:(a)system1
networkand(d)fieldlocation(transformerandPVinverters),(e)labsetupfor (transformerside),(b)system2,(c)system3,and(d)system4.
conventionalmotordrive.
Fig.7(a)-(d)forallfoursystemsduringmeasurementperiods(several
measure PV installation and transformer total currents, as shown in days for systems 1–3). Values of IR are calculated 1041.7A for the
Fig.5(a).ThesedevicesareequippedwithRogowskicoilstomeasure transformersideofsystem1,1127Aforsystem2,900Aforsystem3,
current harmonics up to 20 kHz with an accuracy of 1.5% of the andforthelabsetup(system4)itis7.0A.Itshouldbenotedthatasthe
measured value. The second location (system 2) uses a 1400 kVA availabledatafor2–9kHzarein200Hzsteps,eachdatapointisthe
transformer,whichhastheLVsidesplitintotwo700kVAwindings,as RMSoffourvalueswith50Hzsteps.
shown in Fig. 5 (c). Two large-size PV inverters (720 kVA) are con- Theresultsforsystem4fromFig.7(d)showverylargevaluesforall
nected to the LV windings. In contrast to system 1, all the energy Kfcomponents(KfLf=14.4,KfHf=13.3,andKfTot=27.7)duetothe
generated by the PV is exported to the MV network through the high level of harmonics in the motor drive system. Moreover, the
transformerandthereisnootherloadbetweenthePVandtransformer. amountofcontributionbyhigh-frequencycomponents(KfHf)isalmost
Thethirdlocation(system3)isanindustrysitewithnoPVunitsandis aslargeasthelow-orderharmonicscontribution(KfLf)inKfTot.These
given here for comparison with the systems with PV. A further mea- resultsindicatethatinasystemwithahighlevelofconventionalmotor
surement has been performed in the lab to evaluate the current har- drive loads, Kf could have large values, which adversely affects the
moniccontentsofamotordriveandtheirimpactonKf.Thislabsetup, operationofthelocaltransformer.Ontheotherhand,ascanbeseen
whichiscalledsystem4inthispaper,isshowninFig.5(e).TheDC- fromFig.7(a)and(b),thereareregularpatternsforallKfvaluesinthe
chokedriveisconnectedtoa5.5kWinductionmotorwithaDC-motor measurementperiods.However,sometransientscanalsobedetected.
coupledtoitsshaftasaload.Rear-endinverterofthedriveoperatesat Duringthesetransienttimes,theparametersaresometimesmuchmore
3kHzswitchingfrequency. substantialthannormaloperatingconditions.Insystem2,transientsfor
Time-domain three-phase current waveforms for the four systems KfHfupto40canbeobservedduringthe3rdofFeb2019.Thecondi-
arepresentedinFig.6. tionscausingthesetransientsarenotalwaysclearandwell-understood.
KfLf,KfHf,andKfTotvaluescalculatedfrom(14)-(16)areshownin
5

J.Yaghoobi,etal. Electrical Power and Energy Systems 122 (2020) 106177
Fig.7.KfLf,KfHf,andKfTotvaluesforthewholemeasurementperiod:(a)system
1transformerside,(b)system2,(c)system3,and(d)system4.
| Moreover, | if they become         | worse and | more frequent | over           | time due to |     |     |     |     |     |
| --------- | ---------------------- | --------- | ------------- | -------------- | ----------- | --- | --- | --- | --- | --- |
| changes   | in network conditions, | like      | connecting    | more inverters | to the      |     |     |     |     |     |
systemandageingofprotectionandotherequipment,theycouldhave
amoresignificanteffectonthetransformer.Consequently,theresults
| are analysed | here in two | categories | of steady-state | conditions | and |     |     |     |     |     |
| ------------ | ----------- | ---------- | --------------- | ---------- | --- | --- | --- | --- | --- | --- |
transienttimesasfollows.
4.3. Kfplotsforsteady-stateconditions
Tocomparetheimpactoflow-andhigh-frequencycurrentharmo-
| nics on Kf,the | ratioof KfHf/KfLfand |     | the levelof | individual | harmonic |     |     |     |     |     |
| -------------- | -------------------- | --- | ----------- | ---------- | -------- | --- | --- | --- | --- | --- |
componentcontribution(calculatedfrom95percentilevaluesforsys-
| tems 1–3 | and average values | for system | 4) are | shown | in Fig. 8. The |     |     |     |     |     |
| -------- | ------------------ | ---------- | ------ | ----- | -------------- | --- | --- | --- | --- | --- |
measurementdurationisasample24-hourperiodforsystem1–3and
1minforsystem4.AscanbeseenfromFig.8(a)inthetransformer
sideofsystem1,wherethecurrentistheadditionofPVandconnected
loadcurrents,KfLfismainlyhigherthanKfHf.Inthissystem,thereisa
| possibility | that current | harmonics | generated | by PV and | load units |     |     |     |     |     |
| ----------- | ------------ | --------- | --------- | --------- | ---------- | --- | --- | --- | --- | --- |
cancel outeachother.Thiscould be especiallythecase inthehigher Fig.8.Kfmeasurements:(a),(c),(e),and(g):theratioofhigh-frequencyover
frequency range, where the harmonics phase-angles have a high var- low-frequencytermsforsystems1–3,(b),(d),(f),and(h):distributionoflow-
andhigh-frequencycomponentsforsystems1–4.
| iation. Fig. | 8 (b) shows that, | in the | low-frequency | range, | mainly odd |     |     |     |     |     |
| ------------ | ----------------- | ------ | ------------- | ------ | ---------- | --- | --- | --- | --- | --- |
currentharmonicscontributetoKflevelduetotheirhighermagnitude,
|          |                  |               |          |      |               | than KfLf (5–25 | times) during | PV power generation. | Consequently, | if  |
| -------- | ---------------- | ------------- | -------- | ---- | ------------- | --------------- | ------------- | -------------------- | ------------- | --- |
| with the | most significant | contributions | are from | 3rd, | 7th, and 11th |                 |               |                      |               |     |
harmonics.Thisfigurealsoindicatesthatthecontributionofhigh-fre- only low-frequency harmonics were considered to calculate Kf and
quencycurrentharmonicstotheKfvalueismainlyupto5.5kHz,while high-frequency harmonics were ignored, there would be a significant
higherfrequencycomponentsarenegligible. underestimation of the exact level of Kf. This underestimation could
Fig.8(c)forsystem2showsthatKfHfisalwayssignificantlyhigher resultinmiscalculationofcurrentharmonicsimpactonthetransformer
6

J.Yaghoobi,etal. Electrical Power and Energy Systems 122 (2020) 106177
|     |     | Fig.8. | (continued) |     |     |     |     |     |     |     |     |
| --- | --- | ------ | ----------- | --- | --- | --- | --- | --- | --- | --- | --- |
Fig.9.Transienttimeinsystem1,transformerside:(a)Kfvalues,and(b)re-
| temperature | and | lifetime. The | difference | between | the | impact | of low- |     |     |     |     |
| ----------- | --- | ------------- | ---------- | ------- | --- | ------ | ------- | --- | --- | --- | --- |
cordedvoltageandcurrentwaveformsinphasea.
andhigh-frequencycomponentscanbebetterunderstoodbylookingat
| Fig. 8(d),   | where     | there are large  | components    |                | in 2.9 | kHz and            | 3.1 kHz  |     |     |     |     |
| ------------ | --------- | ---------------- | ------------- | -------------- | ------ | ------------------ | -------- | --- | --- | --- | --- |
| frequencies, | which     | are around       | ten times     | larger         | than   | the highest        | low-     |     |     |     |     |
| frequency    | component | (19th            | order). There | are            | also   | high contributions |          |     |     |     |     |
| toward Kf    | around    | 6 kHz frequency. |               | The difference |        | between            | system 1 |     |     |     |     |
and2isthatthePVgenerationinsystem1comesfromseveralsmall-
sizeinvertersconnectedinparallel,whereasinsystem2,thereisone
| large-size | inverter | for all the | PV generation. |     | The measurements |     | show |     |     |     |     |
| ---------- | -------- | ----------- | -------------- | --- | ---------------- | --- | ---- | --- | --- | --- | --- |
thattheswitchingfrequencyofsmall-sizeinvertersinsystem1isinthe
range16–17kHz,whereasinsystem2,itisaround3kHz,whichcould
beasourceofdifferenceinKfHflevelsmeasuredinthesesystems.Itcan Fig.10.Kfvaluesaroundoneofthetransienttimesinsystem2.
| be seen from | Fig. | 8 (e)-(f), | KfHf is very | small | in system | 3,  | which in- |     |     |     |     |
| ------------ | ---- | ---------- | ------------ | ----- | --------- | --- | --------- | --- | --- | --- | --- |
dicatesthatcurrentharmonicsintherange2–9kHzarenegligible.In
|     |     |     |     |     |     |     |     | the winding structure | of a transformer. | If the winding | is distorted, |
| --- | --- | --- | --- | --- | --- | --- | --- | --------------------- | ----------------- | -------------- | ------------- |
the nextsection, Kf values during observed transient incidents in sys- sections of the insulation can become overstressed, degrade, and
tems 1 and 2 are presented. Finally, Fig. 8 (g) indicates that KfHf is eventually fail. An analysis of transformer failure modes found that
around92%ofKfLfforthemeasurementperformedinsystem4.Asit approximatelyhalfofthefleetfailisinthisway[30].Ithasalsobeen
could be expected from a conventional motor drive, the main con- mentionedin[30]thatabouthalfoftransformerfailuresareduetothe
tribution in low-order harmonics is from odd harmonics except for mechanical shock of a through-fault. As utilities frequently measure
triplenones,withhighestfrom5thand7thduetotheirlargermagni- onlyrmscurrent,itisrecommendedthatthenumberofthrough-faults
tudes.Athigherfrequencyinthissystem,themaincontributionisfrom andtheirintensitybealsocountedtohaveamorerealisticandaccurate
| around 3 | kHz, which | is the | switching | frequency | of  | the rear-end | in- |     |     |     |     |
| -------- | ---------- | ------ | --------- | --------- | --- | ------------ | --- | --- | --- | --- | --- |
estimationoftransformerlifetime.Inthisway,itcanbeidentifiedifa
verter.
transformerisatriskofprematurefailureduetohigh-intensitycurrent
transients,and,consequently,remedialactionscouldbeconsidered.
4.4. Kfplotsintransienttimes In the next section, the impact of current harmonics on the tem-
peratureriseandlifetimeofthetransformerinsystem2isinvestigated
| It can | be seen | from Fig. | 7 (a) for | system | 1 transformer |     | side mea- | asacasestudy. |     |     |     |
| ------ | ------- | --------- | --------- | ------ | ------------- | --- | --------- | ------------- | --- | --- | --- |
surementsthattherearesometransientincidentswhereKfTotreached
around 0.03, which is higher than other times (0.01–0.02). Kf values 5. Impactsofcurrentharmonicsontransformerlossesand
around the transient time are plotted in Fig. 9 (a). The measurement acceleratedageingfactor
devicehasalsorecordedscopeimagedataatthetimeoftheincident,
whichisshowninFig.9(b).Thisfigureshowsavoltagesagincident The standard IEEE C5791-2011 [31] uses an accelerated ageing
around the same time, which was quickly recovered. However, the factor (FAA), which equals 1 at 110 °C, to quantify the effect of tem-
current waveform has some fluctuations for several cycles, which af- perature on insulation. However, whereas this loading guide is for
fectedtheharmoniclevelsatthattime. transformers containing thermally upgraded paper, the target trans-
Insystem2,transientscanbeseenonFeb3,asshowninFig.7(b). former use standard Kraft paper, and so FAA was baselined at 98 °C
KfLf,KfHf,andKfTotvaluesaroundoneofthesetransientsareshownin followingIEC60076-7:2018[32].Thesetransformerswerefilledwith
Fig. 10. There is no scope recording data available for this period. natural ester, and so ageing coefficients reflective of this fluid were
| However, | comparing | the values | of KfHf | and | KfLf indicates |     | that a sig- | used. |     |     |     |
| -------- | --------- | ---------- | ------- | --- | -------------- | --- | ----------- | ----- | --- | --- | --- |
nificantlevelofhigh-frequencycurrentharmonicscreatedKfHfvalues In the case of system 2, the transformer was operated at 1.4p.u.
up to 40 during transient times in this system. As can be seen from load, and thus the effect of current harmonics at this high load was
Fig.7(c),nolargetransienthappenedduringthemeasurementperiod investigated. The IEEE std C57.110-2018 [12] provides a method to
forsystem3. calculate a harmonic multiplier for winding eddy currents and stray
Itneedstobementionedthatasthestudiedtransientsinthissection losses.Inthismethod,assumptionsareusedtoestimatetheeffectsof
are in the timeframe of several seconds and momentary, they cannot low frequencies on the harmonic multiplier. A discussion is given on
considerably increase the transformer temperature due to its thermal correcting the harmonics loss factor for high frequencies such as cal-
inertia. However, such current surges impinge a mechanical force on culating the skin effect from the strand dimension [12]. However,
7

J.Yaghoobi,etal. Electrical Power and Energy Systems 122 (2020) 106177
| stranddimensiondatamightnotbereadilyavailableforatransformer. |     |     |     |     |     |     |     | Table5 |     |     |     |     |     |     |
| ------------------------------------------------------------- | --- | --- | --- | --- | --- | --- | --- | ------ | --- | --- | --- | --- | --- | --- |
Acorrectedlossisdeterminedandisthenusedtocalculatetheeffecton CalculationofLosses.
temperature.Therateofageingofpaperdoublesapproximatelyevery
|     |     |     |     |     |     |     |     | Losstype | Ratedloss | Loadloss | Harmonic |     | Correctedloss |     |
| --- | --- | --- | --- | --- | --- | --- | --- | -------- | --------- | -------- | -------- | --- | ------------- | --- |
6°CriseintemperaturebasedonIEC60076-7:2018[32].Theincrease
|     |     |     |     |     |     |     |     |     | (W) | (W) | multiplier |     | (W) |     |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | ---------- | --- | --- | --- |
inwindingeddylossesisrelatedtothesquareoftheharmoniccurrent
|     |     |     |     |     |     |     |     | No-load | 1286 | 1286 |     |     | 1286 |     |
| --- | --- | --- | --- | --- | --- | --- | --- | ------- | ---- | ---- | --- | --- | ---- | --- |
multiplied by the square of the frequency. Consequently, plotting 2†×14,216
| (I /I )2×h2foreachharmonicwillshowitsrespectiveinfluenceonthe |     |     |     |     |     |     |     | Loadloss |     |     |     |     |     |     |
| ------------------------------------------------------------- | --- | --- | --- | --- | --- | --- | --- | -------- | --- | --- | --- | --- | --- | --- |
h R
Contributiontowardsloadloss
| winding | current, | compared | to the | fundamental | current. | This | has al- |     |          |          |     |     |          |     |
| ------- | -------- | -------- | ------ | ----------- | -------- | ---- | ------- | --- | -------- | -------- | --- | --- | -------- | --- |
|         |          |          |        |             |          |      |         | I2R | 2×10,271 | 2×13,903 |     |     | 2×13,903 |     |
readyshownintheprevioussection,Fig.7(d),wheretheeffectofeach 2×789 2×1068 2×1486
|     |     |     |     |     |     |     |     | Windingeddy |     |     | 1.391 |     |     |     |
| --- | --- | --- | --- | --- | --- | --- | --- | ----------- | --- | --- | ----- | --- | --- | --- |
harmonic, benchmarked against the rated current. Notably, there are 2×3156 2×4272 2×4289
|     |     |     |     |     |     |     |     | Otherstray |     |     | 1.004 |     |     |     |
| --- | --- | --- | --- | --- | --- | --- | --- | ---------- | --- | --- | ----- | --- | --- | --- |
two peaks at the 58th and 62nd harmonics, which have a combined Total 29,717 39,770 40,639
| eddy current | effect | of  | 33% of | the fundamental | current. | Since | these |     |     |     |     |     |     |     |
| ------------ | ------ | --- | ------ | --------------- | -------- | ----- | ----- | --- | --- | --- | --- | --- | --- | --- |
†
harmonicsarehigherthanthe50thharmonic,theymaybeunnoticed DenotesloadlossforeachofthetwoLVwindings.
| by a transformer |     | user, | yet their | magnitude | is significant. |     | The ap- |     |     |     |     |     |     |     |
| ---------------- | --- | ----- | --------- | --------- | --------------- | --- | ------- | --- | --- | --- | --- | --- | --- | --- |
proachestoascertaintheimpactoftemperatureontheinsulationlife where TO R is given in the product datasheet as 60 °C. The ultimate
windinghotspotriseisgivenby(21).
are:
|          |             |            |          |             |                  |           |              |         | I2R+P |                  |        | 0.8 |     |      |
| -------- | ----------- | ---------- | -------- | ----------- | ---------------- | --------- | ------------ | ------- | ----- | ---------------- | ------ | --- | --- | ---- |
| ●        |             |            |          |             |                  |           |              |         | 2     | E C C or rect ed | ×0.2×4 |     |     |      |
| C a lc u | la t e t he | l o ss e s | d ue t o | c u r re nt | h arm o ni c s , | co m p ar | e d to t h e | g = g R | ×     |                  |        |     |     |      |
|          |             |            |          |             |                  |           |              |         |       | P I2 + P         | EC     |     |     | (21) |
no r m a l l oa d lo s s t h at w ou l d r es u lt fro m th e l o a d if n o h a rm on i c s R
werepresent.
Where0.2reflectsthattheLVwindingeddycurrentlossesare20%of
| ● Calculate | the | expected | increase | in temperature |     | caused by | the har- |     |     |     |     |     |     |     |
| ----------- | --- | -------- | -------- | -------------- | --- | --------- | -------- | --- | --- | --- | --- | --- | --- | --- |
thetotallosses,and4isfromtheassumptionthatthemaximumeddy
monics.
|     |     |     |     |     |     |     |     | lossatthehottestspotregionisfourtimestheaverageeddyloss. |     |     |     |     |     | Ris |
| --- | --- | --- | --- | --- | --- | --- | --- | -------------------------------------------------------- | --- | --- | --- | --- | --- | --- |
● Calculatehowtheresiduallifeoftheinsulationpaperhasbeenaf- g
|         |     |     |     |     |     |     |     | assumedtobe18°CinaccordancewiththeIEC60076-7:2018[32].I |     |     |     |     |     | 2R  |
| ------- | --- | --- | --- | --- | --- | --- | --- | ------------------------------------------------------- | --- | --- | --- | --- | --- | --- |
| fected. |     |     |     |     |     |     |     |                                                         |     |     |     |     |     | 2   |
isthencalculatedfrom(22)and(23).
| The transformer |            | in        | system     | 2 has the    | characteristics:  | 1.4/0.7/0.7 |               |               |             |        |     |     |     |      |
| --------------- | ---------- | --------- | ---------- | ------------ | ----------------- | ----------- | ------------- | ------------- | ----------- | ------ | --- | --- | --- | ---- |
|                 |            |           |            |              |                   |             |               | I 2R=I 2      | ×P LL (pu)2 |        |     |     |     | (22) |
|                 |            |           |            |              |                   |             |               | 2 2           | R           |        |     |     |     |      |
| MVA arranged    |            | as two    | secondary  | windings     | at 11/0.324/0.324 |             | kV.           |               |             |        |     |     |     |      |
| R 1 = 0 . 8     | 2 7 Ω a n  | d R 2 =   | 0 . 0 01 1 | Ω , an d I 1 | -R = 7 3 A        | an d I2 - R | = 2 ,2 5 4 A  | 2             | 2           |        |     |     |     |      |
|                 |            |           |            |              |                   |             |               | I 2 R R=1.5×I | 2           | R ×R 2 |     |     |     | (23) |
| (I 2- Rc o r re | s po n d s | to b o th | t h e tw   | o L V w i n  | d in gs b ei ng   | o pe r a te | d at r a te d |               |             |        |     |     |     |      |
load,whereeachwindinghasaratedcurrentof1,127A).Totalstray
|     |     |     |     |     |     |     |     | where 1.5 | denotes | that the transformer |     | is three-phase. | Under | the ob- |
| --- | --- | --- | --- | --- | --- | --- | --- | --------- | ------- | -------------------- | --- | --------------- | ----- | ------- |
losscanthenbecalculatedfrom(17),whichequals3945W.
|     |     |     |     |     |     |     |     | served conditions |     | g is 77.1 | °C with harmonics |     | and 75.8 °C | without, |
| --- | --- | --- | --- | --- | --- | --- | --- | ----------------- | --- | --------- | ----------------- | --- | ----------- | -------- |
|     |     | 2   |     | 2   |     |     |     |                   |     |           |                   |     |             |          |
P TSL R =P LL 1.5×(I 1 R ×R 1 +I 2 R ×R 2 ) (17) whichleadstothehottestspotconductorriseoverambientof100.2°C
withharmonicsversus98.4°Cwithout.Sincetherelativerateofpaper
| Following | IEEE | C5791-2011 |     | [31], the | winding | eddy loss | can be |                |     |                |          |             |        |         |
| --------- | ---- | ---------- | --- | --------- | ------- | --------- | ------ | -------------- | --- | -------------- | -------- | ----------- | ------ | ------- |
|           |      |            |     |           |         |           |        | ageing doubles | for | every increase | of 6 °C, | an increase | of 1.7 | °C will |
calculatedasgivenin(18).
acceleratethisrateby22%.Consequently,itisrecommendedherethat
P =P ×0.2=789W (18) the transformer owner must consider this accelerated ageing in life
| EC R | TSL R |     |     |     |     |     |     |     |     |     |     |     |     |     |
| ---- | ----- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
remainingcalculationswhensizingatransformer.
Wheretherelevanceof0.2isthatitisanestimateoftheLVwinding
| eddy loss,               | as a ratio | to   | the total | stray loss. | Other stray | losses | can be |               |         |         |             |         |                 |      |
| ------------------------ | ---------- | ---- | --------- | ----------- | ----------- | ------ | ------ | ------------- | ------- | ------- | ----------- | ------- | --------------- | ---- |
| calculatedasgivenin(19). |            |      |           |             |             |        |        | 6. Discussion |         |         |             |         |                 |      |
| P =P                     |            | P    | =3156W    |             |             |        | (19)   |               |         |         |             |         |                 |      |
| OSL R                    | TSL R      | EC R |           |             |             |        |        |               |         |         |             |         |                 |      |
|                          |            |      |           |             |             |        |        | The main      | subject | of this | work was to | present | the possibility | of a |
The impact of harmonics on the eddy currents of the transformer significant impact of higher frequency current harmonics on the
windingiscalculatedusingtheharmoniclossfactorF
HLdeterminedby transformerloss.Presentedpracticalresultsforsystem2indicatesthat
(5).Theharmonicdistributionwasprocessed,withthedetermination theimpactofcurrentharmonicsatfrequencieshigherthan2kHzcould
of the various factors required for the heating calculation given in beevenmoresevereontransformertemperaturethanlowerfrequency
Table 4. F HL Eddy is determined by dividing column 2 in Table 4 by harmonics.ThishasbeenconfirmedusingKfmethod.
column1,andF HL STRiscalculatedbydividingcolumn3bycolumn1, The possibility of a significantimpact of higher frequency current
whichare1.391and1.004,respectively.Table5showsthetotalload
harmonicsonthetransformerishigheratsystemswithastablesource
| loss with | no harmonic | and | corrected | with | the observed | harmonics. | It  |                   |     |                    |          |     |              |        |
| --------- | ----------- | --- | --------- | ---- | ------------ | ---------- | --- | ----------------- | --- | ------------------ | -------- | --- | ------------ | ------ |
|           |             |     |           |      |              |            |     | of high-frequency |     | current harmonics. | Although |     | such sources | do not |
canbeseenfromthistablethatwhenharmonicsarepresent,thereisan
|     |     |     |     |     |     |     |     | exist at | systems | 1 and 2, system | 3 has | a large-size | PV inverter | with |
| --- | --- | --- | --- | --- | --- | --- | --- | -------- | ------- | --------------- | ----- | ------------ | ----------- | ---- |
increaseinlossesof2.1%.
switchingfrequencyaround3kHz.Consequently,duetotheexistence
Theultimatetop-liquidtemperatureriseforthisloadingconditionis of sources of current harmonics at higher frequencies in distribution
calculatedasgivenin(20). systems,authorsrecommendthattheirimpactontransformersneedsto
0.8 beevaluated.Ithasalsobeenshowninthispaperthathigherfrequency
P LL +P N L
TO = TO R × harmonicscouldreducethetransformerinsulationlifetimebyaround
|     | P   | +   | P   |     |     |     | (20) |     |     |     |     |     |     |     |
| --- | --- | --- | --- | --- | --- | --- | ---- | --- | --- | --- | --- | --- | --- | --- |
LL R NL 22% in the case of system 2. This example further confirms the im-
portanceofconsideringhigh-frequencyharmonicswhenevaluatingthe
| Table4      |             |      |         |             |              |     |           | transformertemperatureriseandinsulationaging. |     |     |     |     |     |     |
| ----------- | ----------- | ---- | ------- | ----------- | ------------ | --- | --------- | --------------------------------------------- | --- | --- | --- | --- | --- | --- |
| Calculation | of harmonic | loss | factors | for winding | eddy (column | 2)  | and stray |                                               |     |     |     |     |     |     |
Basedonpracticalmeasurements,ithasalsobeenshownthatthere
(column3)losses.
havebeentransientlargehigh-frequencycurrentharmonicsinasystem
Column 1 2 3 with large-size PV inverters. Although these transients cannot change
|     |     |       |     |     |       |     |       | the overall | temperature | of  | the transformer | due | to their short-term |     |
| --- | --- | ----- | --- | --- | ----- | --- | ----- | ----------- | ----------- | --- | --------------- | --- | ------------------- | --- |
| h   |     | (Ih)2 |     |     | (Ih)2 |     | (Ih)2 |             |             |     |                 |     |                     |     |
h2 h0.8 nature,theycanimposeamechanicalforceonthewindingstructureof
|     |     | I1  |     |     | I1  |     | I1  |     |     |     |     |     |     |     |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
Σ atransformer.Ifthewindingisdistorted,sectionsoftheinsulationcan
|     |     | 1.0005 |     |     | 1.392 |     | 1.004 |     |     |     |     |     |     |     |
| --- | --- | ------ | --- | --- | ----- | --- | ----- | --- | --- | --- | --- | --- | --- | --- |
becomeoverstressed,degrade,andeventuallyfailinanextendedtime.
8

J.Yaghoobi,etal. Electrical Power and Energy Systems 122 (2020) 106177
| 7. Conclusions |     |     |     |     |     | References |     |     |     |     |
| -------------- | --- | --- | --- | --- | --- | ---------- | --- | --- | --- | --- |
Inthiswork,theimpactofcurrentharmonicsonK-factor(Kf)value [1] TofoliFL,SanhuezaSR,deOliveiraA.Onthestudyoflossesincablesandtransformersin
of the distribution transformer is investigated. Several simulation re- nonsinusoidalconditions.IEEETransPowerDel2006;21(2):971–8.
|     |     |     |     |     |     | [2] IEC60076-1:2011Powertransformers-Part1:General;2011. |     |     |     |     |
| --- | --- | --- | --- | --- | --- | -------------------------------------------------------- | --- | --- | --- | --- |
sults and practical measurements are used to evaluate this factor in [3] NassifAB.Assessingtheimpactofharmonicsandinterharmonicsoftopandmudpump
different systems and loading conditions. To have a more in-depth variablefrequencydrivesindrillingrigs.IEEETransIndAppl2019;55(6):5574–83.
|          |                    |            |             |           |        | [4] KumarK,SatsangiS,KumbharGB.ExtensionoflifeofdistributiontransformerusingVolt- |     |     |     |     |
| -------- | ------------------ | ---------- | ----------- | --------- | ------ | --------------------------------------------------------------------------------- | --- | --- | --- | --- |
| analysis | of this factor and | comparison | between the | impact of | funda- |                                                                                   |     |     |     |     |
VAroptimisationinadistributionsystem.IETGenerTransmDistrib
mental current, low-frequency (100–2000 Hz), and high-frequency 2019;13(10):1777–85.
(2–9 kHz) current harmonics, Kf is considered as the summation of [5] KeyTS,LaiJ-S.Costsandbenefitsofharmoniccurrentreductionforswitch-modepower
suppliesinacommercialofficebuilding.IEEETransIndAppl1996;32(5):1017–25.
| three factors: | fundamental | factor, KfLf | (contribution | of low-frequency |     |                                                                                |     |     |     |     |
| -------------- | ----------- | ------------ | ------------- | ---------------- | --- | ------------------------------------------------------------------------------ | --- | --- | --- | --- |
|                |             |              |               |                  |     | [6] YildirimD,FuchsEF.Measuredtransformerderatingandcomparisonwithharmonicloss |     |     |     |     |
harmonics), and KfHf (contribution of high-frequency harmonics). factor(F/subHL/)approach.IEEETransPowerDel2000;15(1):186–91.
Moreover,theadditionofKfLfandKfHfhasbeendefinedasKfTot,which [7] F u c h s E F , Y ild i ri m D , G r a d y W M . M e as u r e m en t o f e d d y - c u rr en t lo s s c o e ffi ci e n t P / s u b E C -
|     |     |     |     |     |     | R / , d er a t in g | o f s ing le - p h a s e tra n | s fo rm e r s , an d c o m p | a r i s o n w it h K - fa c t o | ra p p r o a c h . IE E E |
| --- | --- | --- | --- | --- | --- | ------------------- | ------------------------------ | ---------------------------- | ------------------------------- | ------------------------- |
indicatestheoverallcontributionofcurrentharmonicsinKf.Ithasbeen
TransPowerDel2000;15(1):148–54.
foundthatforonecasewhenalarge-sizePVinverterisconnectedtothe [8] PedraJ,SainzL,CorcolesF,LopezR,SalichsM.PSPICEcomputermodelofanonlinear
transformer,thecontributionofcurrentharmonicshigherthan2kHz three-phasethree-leggedtransformer.IEEETransPowerDel2004;19(1):200–7.
|     |     |     |     |     |     | [9] BagheriP,XuW,ShaloudegiK.Newindicestoevaluatetheimpactofharmoniccurrents |     |     |     |     |
| --- | --- | --- | --- | --- | --- | ---------------------------------------------------------------------------- | --- | --- | --- | --- |
on Kf value (KfHf) is significant in a way that sometimes it is 15–25 onpowertransformers.In:Internationalconferenceonharmonicsandqualityofpower
|              |                |           |             |            |         | ( I C H Q P ). IE E     | E ; 2 0 1 8. p . 1 –6 .                                               |     |     |     |
| ------------ | -------------- | --------- | ----------- | ---------- | ------- | ----------------------- | --------------------------------------------------------------------- | --- | --- | --- |
| times higher | than low-order | harmonics | (KfLf). The | importance | of this |                         |                                                                       |     |     |     |
|              |                |           |             |            |         | [10] K e l le y A W , E | d w a rd s S W , R h odeJP,BaranME.Transformerderatingforharmoniccur- |     |     |     |
finding isthat normallycalculationof Kf isperformed byconsidering rents:awide-bandmeasurementapproachforenergizedtransformers.IEEETransInd
| harmonicsonlyupto2kHz. |                    |                 |         |            |       | Appl1999;35(6):1450–7.                                                        |     |     |     |     |
| ---------------------- | ------------------ | --------------- | ------- | ---------- | ----- | ----------------------------------------------------------------------------- | --- | --- | --- | --- |
|                        |                    |                 |         |            |       | [11] TaherMA,KamelS,AliZM.K-Factorandtransformerlossescalculationsunderharmo- |     |     |     |     |
| Using                  | field measurements | for a practical | system, | it is also | shown |                                                                               |     |     |     |     |
nics.In:Internationalmiddleeastpowersystemsconference(MEPCON).IEEE;2016.p.
| that high-frequency | harmonics | have | resulted in a | 33% increase | in  | 753-758. |     |     |     |     |
| ------------------- | --------- | ---- | ------------- | ------------ | --- | -------- | --- | --- | --- | --- |
windingeddylosses,whichwouldnotbeapparentifautilityonlyre- [12] C57.110-2018-IEEERecommendedPracticeforEstablishingLiquid-ImmersedandDry-
TypePowerandDistributionTransformerCapabilityWhenSupplyingNonsinusoidal
cordsharmonicsuptothe50th.Thishigherpowerlossduetohigher
LoadCurrents.
frequencyharmonicscauses22%accelerationinageingduringthetime [13] VermaMK,KaushikR,PrabhakarP,SenguptaMK.AnalysisofK-ratedtransformerto
ofinterest.Consequently,itisrecommendedtoincludesectionsinIEEE makeitsuitabletohandletheharmonicsgeneratedbysolidstatedevicesontheloadside.
IntJEmergTechnolAdvEng2014;4(9):508–14.
orIECstandardsonHFharmonicswithsuggestionsaboutamorede-
|     |     |     |     |     |     | [14] DasBP,RadakovicZ.IstransformerkVAderatingalwaysrequiredunderharmonics?A |     |     |     |     |
| --- | --- | --- | --- | --- | --- | ---------------------------------------------------------------------------- | --- | --- | --- | --- |
manufacturer'sperspective.IEEETransPowerDel2018;33(6):2693–9.
| tailed approach | to modelling | due to | skin effect, | and using | Finite |                                                                                 |     |     |     |     |
| --------------- | ------------ | ------ | ------------ | --------- | ------ | ------------------------------------------------------------------------------- | --- | --- | --- | --- |
|                 |              |        |              |           |        | [15] TaheriS,GholamiA,FofanaI,TaheriH.Modelingandsimulationoftransformerloading |     |     |     |     |
Element Modelling, FEM. Currently, IEC TC77A, WG1 and WG8 are capabilityandhotspottemperatureunderharmonicconditions.ElectrPowerSystRes
| preparingcompatibilitylevelsforharmonicswithin2–9kHz(WG1)and |     |     |     |     |     | 2012;86:68–75.                                                              |     |     |     |     |
| ------------------------------------------------------------ | --- | --- | --- | --- | --- | --------------------------------------------------------------------------- | --- | --- | --- | --- |
|                                                              |     |     |     |     |     | [16] SunW,YangL,ZareF,LinY,ChengZ.Improvedmethodforagingassessmentofwinding |     |     |     |     |
9–150kHz(WG8)basedoncommunicationandsignallingerrorsinthe
hot-spotinsulationoftransformerbasedonthe2-FALconcentrationinoil.IntJElectr
powernetwork.However,theimpactofhigh-frequencyharmonicson
PowerEnergySyst2019;112:191-198[2019/11/01].
transformersisoneofthemainconcernswhichshouldbeconsideredin [17] KorovesisPN,VokasGA,GonosIF,TopalisFV.Influenceoflarge-scaleinstallationof
these standards. This may make modelling a utility transformer more energysavinglampsonthelinevoltagedistortionofaweaknetworksuppliedbypho-
tovoltaicstation.IEEETransPowerDel2004;19(4):1787–93.
| challenging | as adequate | design information | might | not be available. |     |                                                                             |     |     |     |     |
| ----------- | ----------- | ------------------ | ----- | ----------------- | --- | --------------------------------------------------------------------------- | --- | --- | --- | --- |
|             |             |                    |       |                   |     | [18] AwadallahMA,VenkateshB,SinghBN.Impactofsolarpanelsonpowerqualityofdis- |     |     |     |     |
However,moreresearchrequiredtoextendtheIEEEandIECstandards tributionnetworksandtransformers.CanJElectrComputEng2015;38(1):45–51.
alsotoincludehigh-frequencyharmonics. [19] AwadallahMA,XuT,VenkateshB,SinghBN.Ontheeffectsofsolarpanelsondistribution
transformers.IEEETransPowerDel2016;31(3):1176–85.
|     |     |     |     |     |     | [20] AlameD,AzzouzM,KarNC.Impactassessmentofelectricvehiclechargingondis- |     |     |     |     |
| --- | --- | --- | --- | --- | --- | ------------------------------------------------------------------------- | --- | --- | --- | --- |
tributiontransformersincludingstate-of-charge.2018IEEE61stinternationalmidwest
CRediTauthorshipcontributionstatement
symposiumoncircuitsandsystems(MWSCAS)2018:607–10.
|     |     |     |     |     |     | [21] CazacuE,PetrescuM,IoniţăV,PetrescuL.Nonsinusoidalloadcurrenteffectonthe |     |     |     |     |
| --- | --- | --- | --- | --- | --- | ---------------------------------------------------------------------------- | --- | --- | --- | --- |
Jalil Yaghoobi: Conceptualization, Methodology, Software, electricalandthermaloperatingparametersofoilfilledpowerdistributiontransformers.
201818thInternationalconferenceonharmonicsandqualityofpower(ICHQP).2018.
| Validation, | Formal analysis, | Investigation, | Resources, | Data curation, |     |     |     |     |     |     |
| ----------- | ---------------- | -------------- | ---------- | -------------- | --- | --- | --- | --- | --- | --- |
p.1–6.
Writing - original draft, Visualization. Abdulrahman Alduraibi: [22] NoshahrJB,BagheriM,KermaniM.Theestimationoftheinfluenceofeachharmonic
Methodology, Software, Validation, Formal analysis, Data curation, componentinloadunbalanceofdistributiontransformersinharmonicloadingcondition.
In:2019IEEEinternationalconferenceonenvironmentandelectricalengineeringand
| Writing | - original | draft, Visualization. |     | Daniel Martin: |     |     |     |     |     |     |
| ------- | ---------- | --------------------- | --- | -------------- | --- | --- | --- | --- | --- | --- |
2019IEEEindustrialandcommercialpowersystemsEurope(EEEIC/I&CPSEurope);
| Conceptualization, | Methodology, | Formal | analysis, | Investigation, |     | 2019.p.1-6. |     |     |     |     |
| ------------------ | ------------ | ------ | --------- | -------------- | --- | ----------- | --- | --- | --- | --- |
Resources, Data curation, Writing - original draft. Firuz Zare: [23] ZareF,SoltaniH,KumarD,DavariP,DelpinoHAM,BlaabjergF.Harmonicemissionsof
three-phasedioderectifiersindistributionnetworks.IEEEAccess2017;5:2819–33.
| Conceptualization, | Methodology, | Formal | analysis, | Investigation, |     |                                                                                 |     |     |     |     |
| ------------------ | ------------ | ------ | --------- | -------------- | --- | ------------------------------------------------------------------------------- | --- | --- | --- | --- |
|                    |              |        |           |                |     | [24] ElectromagneticCompatibility(EMC)Part3–6:Limits—AssessmentofEmissionLimits |     |     |     |     |
Resources, Writing - review & editing, Visualization, Supervision, fortheConnectionofDistortingInstallationstoMV,HVandEHVPowerSystems,IEC
Standard61000-3-6;2008.
Project administration, Funding acquisition. Daniel Eghbal: [25] SunW,YangL,ZareF,XiaY,ChengL,ZhouK.3DmodelingofanHVDCconverter
Conceptualization, Writing - review & editing, Visualization, transformeranditsapplicationontheelectricalfieldofwindingssubjecttovoltage
harmonics.IntJElectrPowerEnergySyst2020;117:05581.[2020/05/01/].
| Supervision, | Project administration, |     | Funding acquisition. |     | Rizah |                                                                            |     |     |     |     |
| ------------ | ----------------------- | --- | -------------------- | --- | ----- | -------------------------------------------------------------------------- | --- | --- | --- | --- |
|              |                         |     |                      |     |       | [26] DaoT,PhungBT.Effectsofvoltageharmoniconlossesandtemperatureriseindis- |     |     |     |     |
Memisevic: Conceptualization, Writing - review & editing, tributiontransformers.IETGenerTransmDistrib2018;12(2):347–54.
Visualization,Supervision,Projectadministration,Fundingacquisition. [27] SantosVTD,BonattoBD,FerreiraC,SouzaACZD.Impactofharmonicdistortiononthe
energizationofenergydistributiontransformersintegratedinvirtualpowerplants.In:
201815thInternationalconferenceoncontrol,automation,roboticsandvision
| DeclarationofCompetingInterest |     |     |     |     |     | (ICARCV);2018.p.1252-1256.                                                  |     |     |     |     |
| ------------------------------ | --- | --- | --- | --- | --- | --------------------------------------------------------------------------- | --- | --- | --- | --- |
|                                |     |     |     |     |     | [28] RadakovićZ,RadomanU,KostićP.Decompositionofthehot-spotfactor.IEEETrans |     |     |     |     |
PowerDel2015;30(1):403–11.
Theauthorsdeclarethattheyhavenoknowncompetingfinancial [29] CENELEC-EN.Three-phaseoil-immerseddistributiontransformers50Hz,from50kVAto
interests or personal relationships that could have appeared to influ- 2500kVAwithhighestvoltageforequipmentnotexceeding36kV;Determinationofthe
powerratingofatransformerloadedwithnon-sinusoidalcurrents,BSEN50464-3:2007;
encetheworkreportedinthispaper.
Aug.2007.
|                 |     |     |     |     |     | [30] MartinD,MarksJ,SahaT.SurveyofAustralianpowertransformerfailuresandretire-     |     |     |     |     |
| --------------- | --- | --- | --- | --- | --- | ---------------------------------------------------------------------------------- | --- | --- | --- | --- |
| Acknowledgement |     |     |     |     |     | ments.IEEEElectrInsulMag2017;33(5):16–22.                                          |     |     |     |     |
|                 |     |     |     |     |     | [31] IEEEguideforloadingmineral-oil-immersedtransformersandstep-voltageregulators. |     |     |     |     |
IEEEStdC57.91-2011(RevisionofIEEEStdC57.91-1995);2012.p.1-123.
The authors acknowledge the Australian Research Council, sup- [32] IEC60076-7:2018Powertransformers-Part7:Loadingguideformineral-oil-immersed
portingFT150100042andLP160101675projects. powertransformers;2018.
9